<!DOCTYPE html>
<html lang="en-us">
<head>
	<meta charset="UTF-8">
	<meta name="viewport" content="width=device-width, initial-scale=1">
	<meta http-equiv="X-UA-Compatible" content="IE=edge">
	<title>IceBear Control Using PLC</title>
	<meta name="description" content="a PLC-type controller with a Modbus interface is used to control an IceBear and also extract data from it">
	<meta name="generator" content="Hugo 0.41" />
	<meta property="og:title" content="IceBear Control Using PLC" />
<meta property="og:description" content="a PLC-type controller with a Modbus interface is used to control an IceBear and also extract data from it" />
<meta property="og:type" content="article" />
<meta property="og:url" content="https://ice-energy.github.io/user1/post/post_007/plc_controls_icebear/" />



<meta property="article:published_time" content="2018-05-25T14:55:00&#43;00:00"/>

<meta property="article:modified_time" content="2018-05-25T14:55:00&#43;00:00"/>











	
	<link rel="dns-prefetch" href="//fonts.googleapis.com">
	<link rel="dns-prefetch" href="//fonts.gstatic.com">
	<link rel="stylesheet" href="https://fonts.googleapis.com/css?family=Open+Sans:400,400i,700">
	<link rel="stylesheet" href="/user1/css/style.css">
	<script type="text/javascript" src="/user1/js/scripts.js"></script>
	<link rel="shortcut icon" href="/user1/favicon.ico">
	
</head>
<body class="body body-right-sidebar">
	<div class="container container-outer">
		<header class="header">
			<div class="container container-inner">
				<div class="logo" role="banner">
					<a class="logo__link" href="/user1" title="UserOne Docs n Recs" rel="home">
						<div class="logo__title">UserOne Docs n Recs</div>
						<div class="logo__tagline">Technical Documents, Roadmaps, Treasures, and a few Random Thoughts</div>
					</a>
				</div>
			</div>
			
<nav class="menu">
	<ul class="menu__list">
		<li class="menu__item"><a class="menu__link" href="/user1/post/post_005/goisforlovers/">(HU)GO TEMPLATE PRIMER</a></li>
		<li class="menu__item"><a class="menu__link" href="/user1/post/post_002/cdc3_host/">CDC3_HOST</a></li>
		<li class="menu__item"><a class="menu__link" href="/user1/post/post_009/githubhugo/">GITHUB PLUS HUGO</a></li>
		<li class="menu__item menu__item--active"><a class="menu__link" href="/user1/post/post_007/plc_controls_icebear/">ICEBEAR CONTROL USING PLC</a></li>
		<li class="menu__item"><a class="menu__link" href="/user1/post/post_001/proj_readyforpic/">PROJ_READY_FOR_PIC</a></li>
		<li class="menu__item"><a class="menu__link" href="/user1/post/post_008/wallmounted_desktop/">WALL MOUNTED DESKTOP</a></li>
	</ul>
</nav>

		</header>
		<div class="wrapper clearfix">

<main class="main content">
	<article class="post">
		<header class="post__header">
			<h1 class="post__title">IceBear Control Using PLC</h1><div class="post__meta meta">
<svg class="icon icon-time" width="16" height="14" viewBox="0 0 16 16"><path d="m8-.0000003c-4.4 0-8 3.6-8 8 0 4.4000003 3.6 8.0000003 8 8.0000003 4.4 0 8-3.6 8-8.0000003 0-4.4-3.6-8-8-8zm0 14.4000003c-3.52 0-6.4-2.88-6.4-6.4000003 0-3.52 2.88-6.4 6.4-6.4 3.52 0 6.4 2.88 6.4 6.4 0 3.5200003-2.88 6.4000003-6.4 6.4000003zm.4-10.4000003h-1.2v4.8l4.16 2.5600003.64-1.04-3.6-2.1600003z"/></svg>
<time class="post__meta-date meta-date" datetime="2018-05-25T14:55:00">May 25, 2018</time>
<span class="post__meta-categories meta-categories">
	<svg class="icon icon-category" width="16" height="16" viewBox="0 0 16 16"><path d="m7 2l1 2h8v11h-16v-13z"/></svg>
	<span class="meta-categories__list"><a class="meta-categories__link" href="/user1/categories/systems/solutions" rel="category">Systems/Solutions</a></span>
</span></div>
		</header>
		<div class="post__content clearfix">
			<figure class="post__thumbnail">
				<img src="/user1/img/cover_PLCmodules.png" alt="IceBear Control Using PLC">
			</figure>
			

<p><strong>Quick Summary:</strong>  An off-the-shelf external controller may be used to interface
directly with the CDC controller to control the IceBears&rsquo; cycle of <em>Making Ice and
Providing Cooling</em>.  An example scenario will be shown using a PLC-type controller
with a Modbus interface that is used to control an IceBear <em>AND ALSO</em> extract data
from it.</p>

<hr />

<h1 id="cdc-controller-gpio-inputs">CDC Controller GPIO Inputs:</h1>

<p><img src="../img/gpio_inputs_header.png" alt="pic1" /></p>

<p>The CDC controller has 8 GPIO inputs as shown in the above picture:</p>

<ul>
<li>4 pins are dedicated to 5v</li>
<li>GPIO inputs 1 thru 8</li>
<li>4 pins are dedicated to Ground</li>
</ul>

<p>Pin #3 of GPIO inputs is dedicated to the <code>Make Ice</code> function.  If pin 3 is
jumpered to 5v, the unit will go into <code>Make-Ice</code> mode.</p>

<p><img src="../img/force_make.png" alt="pic2" /></p>

<p>Placing a jumper in like this is a common way for Ice-Energy technicians to
put the Bear into <code>Make-Ice</code> mode <em>WITHOUT HAVING TO ACCESS THE HOME PAGE</em>.</p>

<p>If the jumper were placed into Pin 4 the <code>Melt</code> functionality would be invoked,
the refrigerant pump would spin up, and the IceBear would start providing
cooling.</p>

<hr />

<h1 id="motivation-and-method">Motivation and Method</h1>

<p>There are some 3rd parties out there that would prefer to use their own protocols
for controlling an IceBear, but it&rsquo;s very difficult to add those protocols directly
to the CDC firmware base.</p>

<blockquote>
<p>The reason is due to an 8-bit PIC being used as the Network Interface Controller</p>
</blockquote>

<p>A solution is an external piece of hardware that can run the necessary Software
protocols and <em>Interface directly to the hardware of the CDC controller for Control
and Status</em>.</p>

<p>The method for <em>Control and Status</em> is hinted at with the pictures of the GPIO
input header shown above.  An external piece of Hardware, with proper wiring and
control logic, can control the 5v signals going into the <code>Make/Melt</code> GPIOs.
This is the basic idea behind having an external controller running an
IceBear.</p>

<hr />

<h1 id="automationdirect-plc-s">AutomationDirect PLC&rsquo;s</h1>

<p>These units are rackable!  They&rsquo;re HW compatible with the CDC Controller, sport a Modbus
interface over TCP/IP, and they&rsquo;re fairly easy to understand and wire up.</p>

<p>Automation Direct has a nice website for configuring modules together in a package.
Here&rsquo;s a photo of the units necessary for interfacing with a CDC controller:</p>

<p><img src="../img/PLCmodules.png" alt="pic3" /></p>

<p>Some highlights of these modules:</p>

<ul>
<li>24v Power Supply</li>
<li>CPU has an ethernet, which enables <code>Modbus Over Ethernet</code></li>
<li>A/D input.  Allows transfer of floating point values coming from DAC channel on CDC</li>
<li>Relay Module Output:  to control Make/Melt via GPIO inputs</li>
<li>Input Module:  to detect Charge Status and Fault Status on the controller</li>
</ul>

<hr />

<h1 id="detailed-wiring-diagram">Detailed Wiring Diagram</h1>

<p><img src="../img/Wiring.png" alt="pic4" /></p>

<hr />

<h1 id="modbus-registers">Modbus Registers</h1>

<p>With wiring complete, <em>Control and Status</em> is achieved by reading and writing
Modbus registers.</p>

<p>Modbus appears to the programmer as a large shareable register bank.   The
&lsquo;Host&rsquo; is the Modbus Client and it can Read and Write Modbus registers.
The CPU module of the PLC can Read and Write those same registers.</p>

<p>The following is a summation of Modbus registers used in
the PLC as wired in the diagram above.</p>

<h2 id="ds1-register-40001-host-write-plc-read">DS1 = register 40001 (Host Write / PLC Read)</h2>

<pre><code>If DS1 == 1 Then
    ForceMake = ON      // relay output module (N01)
Else
    ForceMake = OFF
</code></pre>

<h2 id="ds2-register-40002-host-write-plc-read">DS2 = register 40002 (Host Write / PLC Read)</h2>

<pre><code>If DS2 == 1 Then
    ForceMelt = ON      // relay output module (N02)
Else
    ForceMelt = OFF
</code></pre>

<h2 id="ds3-register-40003-host-write-plc-read">DS3 = register 40003 (Host Write / PLC Read)</h2>

<pre><code>If DS3 == 1 Then
    SystemOff = ON      // relay output module (N03)
Else
    SystemOff = OFF
</code></pre>

<h2 id="ds4-register-40004-host-write-plc-read">DS4 = register 40004 (Host Write / PLC Read)</h2>

<pre><code>If DS4 == 1 Then
    Bypass = ON         // relay output module (N04)
Else
    Bypass = OFF
</code></pre>

<h2 id="ds5-register-40005-plc-write-host-read">DS5 = register 40005 (PLC Write / Host Read)</h2>

<pre><code>If ChargeStatus_Input == ON Then      // DC Input Module (1)
    DS5 = 1
Else
    DS5 = 0
</code></pre>

<h2 id="ds6-register-40006-plc-write-host-read">DS6 = register 40006 (PLC Write / Host Read)</h2>

<pre><code>If FaultStatus_Input == ON Then      // DC Input Module (2)
    DS6 = 1
Else
    DS6 = 0
</code></pre>

<h2 id="ds11-register-40011-plc-write-host-read">DS11 = register 40011 (PLC Write / Host Read)</h2>

<pre><code>
SystemCapacity = DS11 / 10           // Analog Voltage Input (CH1)

</code></pre>

<p>This means that the Host reads DS11 and then divides by 10 to get the SystemCapacity.</p>

<h2 id="ds13-register-40013-plc-write-host-read">DS13 = register 40013 (PLC Write / Host Read)</h2>

<pre><code>
UnitActivePowerFlow = DS13 / 10           // Analog Voltage Input (CH2)

</code></pre>

<p>This means that the Host reads DS13 and then divides by 10 to get the ActivePowerFlow.</p>

<hr />

<h1 id="modbus-client-windows">Modbus Client, Windows</h1>

<p>I&rsquo;ve had success in using the Windows Modbus Client from here:</p>

<p><a href="http://www.simplymodbus.ca/TCPclient.htm">http://www.simplymodbus.ca/TCPclient.htm</a></p>

<p>This is a GUI client, and it&rsquo;s very untuitive to use.   I could successfully read and write registers of the
Click PLC.  I used this client to verify all the functionality described above.</p>

<p>Here&rsquo;s a screenshot of the client:</p>

<p><img src="../img/wintcpclient.png" alt="pic5" /></p>

<hr />

<h1 id="modbus-client-linux">Modbus Client, Linux</h1>

<p>The windows client is great for manual control of the Modbus registers.<br />
This is the typical process:</p>

<ul>
<li>2 button clicks to write a value</li>
<li>1 click to read a value</li>
</ul>

<p>What you lose with a GUI typically though is the ability to automate and log stuff.</p>

<blockquote>
<p>The SimplyModbus GUI cannot read a register every X seconds AND log to file</p>
</blockquote>

<p>Enter the <em>Modbus Client, Linux</em>!!</p>

<p>Under Ubuntu Linux there&rsquo;s a Modbus library that&rsquo;s installable through the synaptic
package manager.</p>

<p><img src="../img/modbus_synaptic.png" alt="pic6" /></p>

<p>This all originates from <a href="http://libmodbus.org">libmodbus.org</a>.</p>

<p>And the documentation can be found at <a href="http://libmodbus.org/documentation/">libmodbus.org/documentation</a>.</p>

<p>Coding using the library is very straightforward, and the documentation was very helpful.
Here&rsquo;s a little code snippet:</p>

<pre><code>
#include &lt;stdio.h&gt;
#include &lt;modbus/modbus.h&gt;
#include &lt;modbus/modbus-tcp.h&gt;
#include &lt;modbus/modbus-version.h&gt;

void main( void )
{
    modbus_t *mb;
    uint16_t tab_reg[32];
    int      rc,i;

    mb = modbus_new_tcp(&quot;192.168.20.14&quot;, 502);
    if( mb == NULL )
    {
        fprintf(stderr, &quot;fail on modbus_new_tcp\n&quot;);
        return;
    }

    if( modbus_connect(mb) == -1 )
    {
    ...
    ...
    ...

</code></pre>

<p>Here&rsquo;s link to full source code: <a href="../img/xmodbus.c">xmodbus.c</a></p>

<hr />

		</div>
		
<div class="post__tags tags clearfix">
	<svg class="icon icon-tag" width="16" height="16" viewBox="0 0 16 16"><path d="M16 9.5c0 .373-.24.74-.5 1l-5 5c-.275.26-.634.5-1 .5-.373 0-.74-.24-1-.5L1 8a2.853 2.853 0 0 1-.7-1C.113 6.55 0 5.973 0 5.6V1.4C0 1.034.134.669.401.401.67.134 1.034 0 1.4 0h4.2c.373 0 .95.113 1.4.3.45.187.732.432 1 .7l7.5 7.502c.26.274.5.632.5.998zM3.5 5a1.5 1.5 0 1 0 0-3 1.5 1.5 0 0 0 0 3z"/></svg>
	<ul class="tags__list">
		<li class="tags__item"><a class="tags__link btn" href="/user1/tags/modbus/" rel="tag">modbus</a></li>
		<li class="tags__item"><a class="tags__link btn" href="/user1/tags/plc/" rel="tag">PLC</a></li>
	</ul>
</div>
	</article>
	
<div class="authorbox clearfix">
	<figure class="authorbox__avatar">
		<img alt="User One avatar" src="/user1/img/user1.png" class="avatar" height="90" width="90">
	</figure>
	<div class="authorbox__header">
		<span class="authorbox__name">About User One</span>
	</div>
	<div class="authorbox__description">
		Computer Nerd, Closet Font Enthusiast, Aspiring Golf League Website Designer
	</div>
</div>
	
<nav class="post-nav row clearfix">
	<div class="post-nav__item post-nav__item--prev col-1-2">
		<a class="post-nav__link" href="/user1/post/post_002/cdc3_host/" rel="prev"><span class="post-nav__caption">«&thinsp;Previous</span><p class="post-nav__post-title">CDC3_Host</p></a>
	</div>
	<div class="post-nav__item post-nav__item--next col-1-2">
		<a class="post-nav__link" href="/user1/post/post_008/wallmounted_desktop/" rel="next"><span class="post-nav__caption">Next&thinsp;»</span><p class="post-nav__post-title">Wall Mounted Desktop</p></a>
	</div>
</nav>
	
</main>

<aside class="sidebar">
	
<div class="widget-search widget">
	<form class="widget-search__form" role="search" method="get" action="https://google.com/search">
		<label>
			<input class="widget-search__field" type="search" placeholder="SEARCH..." value="" name="q">
		</label>
		<input class="widget-search__submit" type="submit" value="Search">
		<input type="hidden" name="sitesearch" value="https://ice-energy.github.io/user1" />
	</form>
</div>
	
<div class="widget-recent widget">
	<h4 class="widget__title">Recent Posts</h4>
	<div class="widget__content">
		<ul class="widget__list">
			<li class="widget__item"><a class="widget__link" href="/user1/post/post_009/githubhugo/">Github Plus Hugo</a></li>
			<li class="widget__item"><a class="widget__link" href="/user1/post/post_008/wallmounted_desktop/">Wall Mounted Desktop</a></li>
			<li class="widget__item"><a class="widget__link" href="/user1/post/post_007/plc_controls_icebear/">IceBear Control Using PLC</a></li>
			<li class="widget__item"><a class="widget__link" href="/user1/post/post_002/cdc3_host/">CDC3_Host</a></li>
			<li class="widget__item"><a class="widget__link" href="/user1/post/post_001/proj_readyforpic/">Proj_Ready_For_Pic</a></li>
		</ul>
	</div>
</div>
	
<div class="widget-categories widget">
	<h4 class="widget__title">Categories</h4>
	<div class="widget__content">
		<ul class="widget__list">
			<li class="widget__item"><a class="widget__link" href="/user1/categories/bareboards">Bareboards</a></li>
			<li class="widget__item"><a class="widget__link" href="/user1/categories/development">Development</a></li>
			<li class="widget__item"><a class="widget__link" href="/user1/categories/systems/solutions">Systems/ solutions</a></li>
		</ul>
	</div>
</div>
	
<div class="widget-social widget">
	<h4 class="widget-social__title widget__title">Social</h4>
	<div class="widget-social__content widget__content">
		<div class="widget-social__item widget__item">
			<a class="widget-social__link widget__link btn" title="LinkedIn" rel="noopener noreferrer" href="https://linkedin.com/in/user1" target="_blank">
				<svg class="widget-social__link-icon icon-linkedin" viewBox="0 0 352 352" width="24" height="24" fill="#fff"><path d="M0,40v272c0,21.9,18.1,40,40,40h272c21.9,0,40-18.1,40-40V40c0-21.9-18.1-40-40-40H40C18.1,0,0,18.1,0,40z M312,32 c4.6,0,8,3.4,8,8v272c0,4.6-3.4,8-8,8H40c-4.6,0-8-3.4-8-8V40c0-4.6,3.4-8,8-8H312z M59.5,87c0,15.2,12.3,27.5,27.5,27.5 c15.2,0,27.5-12.3,27.5-27.5c0-15.2-12.3-27.5-27.5-27.5C71.8,59.5,59.5,71.8,59.5,87z M187,157h-1v-21h-45v152h47v-75 c0-19.8,3.9-39,28.5-39c24.2,0,24.5,22.4,24.5,40v74h47v-83.5c0-40.9-8.7-72-56.5-72C208.5,132.5,193.3,145.1,187,157z M64,288h47.5 V136H64V288z"/></svg>
				<span>LinkedIn</span>
			</a>
		</div>
		<div class="widget-social__item widget__item">
			<a class="widget-social__link widget__link btn" title="GitHub" rel="noopener noreferrer" href="https://github.com/ice-energy/user1" target="_blank">
				<svg class="widget-social__link-icon icon-github" viewBox="0 0 384 374" width="24" height="24" fill="#fff"><path d="m192 0c-106.1 0-192 85.8-192 191.7 0 84.7 55 156.6 131.3 181.9 9.6 1.8 13.1-4.2 13.1-9.2 0-4.6-.2-16.6-.3-32.6-53.4 11.6-64.7-25.7-64.7-25.7-8.7-22.1-21.3-28-21.3-28-17.4-11.9 1.3-11.6 1.3-11.6 19.3 1.4 29.4 19.8 29.4 19.8 17.1 29.3 44.9 20.8 55.9 15.9 1.7-12.4 6.7-20.8 12.2-25.6-42.6-4.8-87.5-21.3-87.5-94.8 0-20.9 7.5-38 19.8-51.4-2-4.9-8.6-24.3 1.9-50.7 0 0 16.1-5.2 52.8 19.7 15.3-4.2 31.7-6.4 48.1-6.5 16.3.1 32.7 2.2 48.1 6.5 36.7-24.8 52.8-19.7 52.8-19.7 10.5 26.4 3.9 45.9 1.9 50.7 12.3 13.4 19.7 30.5 19.7 51.4 0 73.7-44.9 89.9-87.7 94.6 6.9 5.9 13 17.6 13 35.5 0 25.6-.2 46.3-.2 52.6 0 5.1 3.5 11.1 13.2 9.2 76.2-25.5 131.2-97.3 131.2-182 0-105.9-86-191.7-192-191.7z"/></svg>
				<span>GitHub</span>
			</a>
		</div>
		<div class="widget-social__item widget__item">
			<a class="widget-social__link widget__link btn" title="Email" href="mailto:user1@ice-energy.com">
				<svg class="widget-social__link-icon icon-mail" viewBox="0 0 416 288" width="24" height="24" fill="#fff"><path d="m0 16v256 16h16 384 16v-16-256-16h-16-384-16zm347 16-139 92.5-139-92.5zm-148 125.5 9 5.5 9-5.5 167-111.5v210h-352v-210z"/></svg>
				<span>user1@ice-energy.com</span>
			</a>
		</div>
	</div>
</div>
	
<div class="widget-taglist widget">
	<h4 class="widget__title">Tags</h4>
	<div class="widget__content">
		<a class="widget-taglist__link widget__link btn" href="/user1/tags/github" title="Github">Github</a>
		<a class="widget-taglist__link widget__link btn" href="/user1/tags/golang" title="Golang">Golang</a>
		<a class="widget-taglist__link widget__link btn" href="/user1/tags/linux" title="Linux">Linux</a>
		<a class="widget-taglist__link widget__link btn" href="/user1/tags/modbus" title="Modbus">Modbus</a>
		<a class="widget-taglist__link widget__link btn" href="/user1/tags/pic" title="Pic">Pic</a>
		<a class="widget-taglist__link widget__link btn" href="/user1/tags/plc" title="Plc">Plc</a>
		<a class="widget-taglist__link widget__link btn" href="/user1/tags/ubuntu" title="Ubuntu">Ubuntu</a>
		<a class="widget-taglist__link widget__link btn" href="/user1/tags/zmq" title="Zmq">Zmq</a>
		<a class="widget-taglist__link widget__link btn" href="/user1/tags/zoneminder" title="Zoneminder">Zoneminder</a>
	</div>
</div>
</aside>
	</div>
		<footer class="footer">
			<div class="container container-inner">
				<div class="footer__copyright">&copy; 2018 UserOne Docs n Recs. <span class="footer__copyright-credits">Generated with <a href="https://gohugo.io/" rel="nofollow noopener" target="_blank">Hugo</a> and <a href="https://github.com/Vimux/Mainroad/" rel="nofollow noopener" target="_blank">Mainroad</a> theme.</span></div>
			</div>
		</footer>
	</div>

<script>
	var navigation = responsiveNav(".menu", {
		navClass: "menu--collapse",
	});
</script>
</body>
</html>
